# FX5U / H5U 集中电气验证包

目标 Profile 决定厂商工具：FX5U 使用 GX Works3/GX Simulator3（通信验证可用 MX Component），H5U 使用 AutoShop。P09 候选包会自动附带 `prerequisites` 前置条件清单，包含所需软件、CPU/模块/电源/受控负载和外部验证范围。两条路径的代码自动验证都不等于厂商工具或硬件验证。

## 目的与安排

日常开发不要求用户或电气工程师持续介入。Agent 先完成能够通过代码、规则、自动化测试、隔离仿真和审计验证的工作；只有必须依赖黄金工程、厂商软件、真实接线或专业控制判断的事项集中到本验证包。

建议一次安排连续 1–2 天。所有结果必须填写实际值并保存证据；“未执行”不能记为通过。

## 进入条件

- 自动化门禁全绿，当前 Commit 和生成器版本已记录；
- 一套已脱敏的小型完成项目：1–2 轴、2–4 气缸、20–60 点 I/O，避开机器人、视觉和安全 PLC；
- 原机电对接表、I/O 表、动作/节拍表、最终 PLC 工程和已知验收结果；
- 与项目一致的 GX Works3、GX Simulator3、MX Component 版本和合法授权；
- FX5U CPU、必要 I/O/通信模块、24 VDC 电源、断路/急停、端子、指示灯或安全的负载模拟器；
- 电气工程师、受控测试台和断电/回退权限。

若目标为汇川 H5U，则将上面两项替换为与项目一致版本的汇川 AutoShop、H5U CPU/目标 I/O 或通信模块、24 VDC 电源及受控负载台架。具体型号和验证范围以候选包 `validation/EXTERNAL_VALIDATION_PACKAGE.json` 的 `prerequisites` 为准；任何未安装或未实测项均保持 `pending_external`。

## M3 前置自动化证据

在进入现场验证前，P07/P08/P12 已可由 Agent 自动完成以下准备工作：

- P06 在不可变生成 Commit 落库后自动执行项目审核：默认重复生成 20 次，核验基线、来源追溯、静态审计、参考执行器、变异检测和 Adapter 安全边界，并保存输入哈希与不可变报告工件。
- P07 恢复并展示 Automated Review v3 的检查结果、报告哈希、恢复动作和五项 pending_external 验证门；blocked 时不会创建编译准备任务。
- P07 创建 manual_required 编译准备任务，显示 Adapter、环境快照、Commit 和诊断；人工导入日志/截图后仍为 manual_unverified。
- P08 运行版本化 TestSpec DSL 的控谱参考逻辑模拟，保存 automatic_reference 结果、用例汇总、周期 Trace 和工件哈希；不得称为 GX Simulator3。
- P12 只读检测平台、Python、受控环境变量路径和 Adapter 能力；不启动厂商程序、不保存 PLC 写入凭据。
- P09 生成绑定当前 Commit 的不可变候选 ZIP，Manifest 已记录锁定规格、原始 Excel、Control IR/TestSpec、自动审核、静态审计、参考模拟和人工证据哈希；包内还附带 `validation/EXTERNAL_VALIDATION_PACKAGE.json` 和可填写的 `validation/EXTERNAL_VALIDATION_CHECKLIST.md`。清单会按当前 Profile 展开所需软件、硬件台架、验证范围、精确基线、实际结果、证据哈希和签字栏，避免现场临时拼接验证步骤；候选状态仍为 external_validation_required。
- P09 可重新读取候选 ZIP 并形成 automatic_integrity 完整性报告，还可汇总形成 automatic_passed_external_pending 项目自动验收报告；两种报告都不会替代任何集中外部验证项。
- 集中验证产生的环境记录、导入/编译/模拟日志、截图、硬件测试报告和签字扫描件应上传到对应 P09 候选证据台账。每项证据绑定 RC、保存原文件名与 SHA-256，并固定标记 `manual_unverified`；上传不会回写不可变候选 ZIP，也不会自动把厂商、硬件或电气门标记为通过。
- P10 生成目标指纹与只读变量映射，并接受离线 JSON 快照形成 manual_unverified 证据；当前未连接 PLC。由证据派生的调试工作只进入新的 engineer/commissioning-* 分支。
- P11 可比较两个明确 Commit，并从历史 Commit 创建 restore/* 独立分支。恢复后的新 GenerationRun 只重新运行自动审核，不继承旧静态审计、参考模拟、候选包或人工/厂商证据。

集中验证时必须记录精确的 Program Commit、MachineSpec 哈希、Control IR/TestSpec 哈希、生成器版本、自动审核 ID/input_hash/report SHA-256、候选复核与项目自动验收报告 ID/input_hash/report SHA-256、参考模拟引擎版本和外部证据 SHA-256，不能把历史结果复制到新的基线。

## 禁止事项

- 不连接生产设备做首次试验；
- 不由 Agent 执行 PLC 下载、RUN/STOP 或强制输出；
- 不把安全 PLC、急停、门锁、光栅等逻辑纳入自动生成；
- 不在未核对模块、地址、电源和负载前上电；
- 任何 PLC 操作均由电气工程师在厂商工具中执行并确认目标。

## 第 1 天：资料与厂商工具

| 编号 | 验证项 | 步骤 | 预期结果 | 证据 | 实际/签名 |
|---|---|---|---|---|---|
| G01 | 黄金资料迁移 | 原资料填入项目模板并上传 | 主要对象无丢失；缺失与冲突有明确问题 | 原件哈希、导入 ID、问题清单 | 待填 |
| G02 | 多视图理解 | 对照真实设备审阅树、流程、节拍、时序、I/O、互锁、异常 | 工程师能定位对象到 Excel；无错误关系 | 截图、差异记录 | 待填 |
| G03 | 规则变异 | 复制资料后植入地址冲突、断链、单位缺失、不可达步骤 | 对应规则稳定命中，无误改原件 | 测试文件、Issue 导出 | 待填 |
| G04 | 规格锁定 | 接受有理由的 Warning、确认视图并锁定 | JSON 快照和哈希稳定，可追溯 | 快照、哈希、审计事件 | 待填 |
| V01 | 工程导入 | 在工程副本中按记录方式导入生成 ST 与变量 | 导入路径、人工步骤和限制明确 | 屏幕录像、工程副本 | 待填 |
| V02 | GX Works3 编译 | 选择精确 CPU/库并执行 Rebuild All | 诊断可结构化记录；成功或失败均可复现 | 版本截图、编译日志 | 待填 |
| V03 | 诊断映射 | 人为制造一处语法或变量错误后重编译 | 文件、POU、行号和错误码能映射回生成物 | 两次日志、修复 Commit | 待填 |
| V04 | 重复性 | 同一 Commit 连续编译至少 5 次 | 结果一致，不修改原始黄金工程 | 运行台账、哈希 | 待填 |
| V05 | M3 证据对账 | 对照 P07 的 Commit、自动审核报告、诊断和外部证据哈希 | automatic、manual_unverified 与 pending_external 未被错误升级 | API 导出、报告原件、哈希清单 | 待填 |
| V06 | 候选包复核 | 解压 P09 候选 ZIP，逐项核对 Manifest、文件哈希、Commit 和工具版本 | 内容完整且哈希一致；仍标记 external_validation_required | 候选 ZIP、Manifest、复核记录 | 待填 |
| V07 | 自动验收对账 | 对照 P09 ProjectAcceptanceRun、候选复核报告和本次实际工具结果 | automatic_passed_external_pending 未被误记为厂商/硬件/电气通过 | 验收 JSON、报告哈希、差异表 | 待填 |

若 V01 无稳定自动导入接口，记录最小人工导入步骤作为正式降级门，不使用脆弱 UI 自动化伪装成官方能力。

## 第 2 天：模拟与硬件台架

| 编号 | 验证项 | 步骤 | 预期结果 | 证据 | 实际/签名 |
|---|---|---|---|---|---|
| S01 | GX Simulator3 启动 | 从已编译工程启动模拟 CPU | CPU 与程序状态和工程版本匹配 | 版本与状态截图 | 待填 |
| S02 | MX Component 通信 | 建立仅面向模拟器的通信并读写测试变量 | 地址、类型、连接与断线行为可重复 | 配置、通信日志 | 待填 |
| S03 | TestSpec 正常循环 | 驱动输入与反馈并记录输出、工步、超时 | 正常序列符合黄金工程预期 | Trace、测试报告 | 待填 |
| S04 | 异常与互锁 | 缺反馈、互锁禁止、复位等受控场景 | 输出被抑制，异常与复位符合约定 | Trace、结果表 | 待填 |
| S05 | 参考模拟对照 | 用同一 TestSpec 在控谱参考模拟与 GX Simulator3 分别运行 | 差异逐项记录；参考结果不替代厂商结果 | 两侧 Trace、版本记录 | 待填 |
| S06 | 只读快照对照 | 在工程师控制的厂商工具中读取白名单变量，导出离线 JSON 后导入 P10 | 目标指纹、类型和变量映射一致；系统未执行写入 | 导出文件、P10 证据哈希、对照表 | 待填 |
| H01 | 台架核对 | 断电状态核对 CPU、模块、端子、地址、电源和保护 | 与项目配置完全一致 | BOM、接线照片、核对签名 | 待填 |
| H02 | 下载前审查 | 电气工程师审查普通控制逻辑和目标 PLC | 明确批准的工程副本和回退文件 | 审批记录、备份哈希 | 待填 |
| H03 | 低风险 I/O | 由工程师下载并在安全负载上逐点检查 | DI/DO 极性、地址、失电状态正确 | I/O 表、录像 | 待填 |
| H04 | 自动序列 | 使用安全台架执行有限循环 | 工步、互锁、超时、停止和复位符合预期 | Trace、循环次数 | 待填 |
| H05 | 断电与断线恢复 | 受控测试掉电、通信断开和重启 | 恢复策略明确，无非预期输出 | 事件日志、结果 | 待填 |

## 证据与回退

验证材料放在不进 Git 的 .private/validation/<date>/，按 environment、golden-import、automated-review、delivery-candidate、compile、simulation、read-only-snapshot、hardware 和 signoff 分类。每项至少记录项目 ID、MachineSpec revision/hash、Program Commit、Control IR/TestSpec 哈希、候选 Manifest/ZIP 哈希、生成器/自动审核/模拟引擎版本、厂商软件版本、PLC 与模块信息、操作者、时间、结果和原始日志路径。

1. 任一目标、版本或接线不一致时停止，不尝试猜测修复。
2. 编译与模拟失败保留原日志和工程副本，创建 Issue 与新分支，不覆盖生成基线。
3. 硬件异常立即由电气工程师进入安全状态、断开能量并按现场规程处理。
4. 每个验证发现转成最小复现夹具和自动化回归测试；只有无法自动化的专业判断继续保留人工门。

## 通过定义

- M1 最终验收：G01–G04 通过且差异已回归测试覆盖。
- 厂商工具验证：V01–V04、S01–S04 按精确版本通过。
- 硬件实测：H01–H05 在明确台架配置通过。
- 电气工程师确认：普通控制、互锁、异常、复位和失效状态有签名记录。

这些等级相互独立；模拟通过不能替代硬件实测，普通控制确认不能替代机械安全评估。
